# Vendor Submittal — Uninterruptible Power Supply & Battery (UPS)
_Project: Project Meghdoot · Submittal rev B_

## Vendor Notes

Vendor: Vertiv Liebert EXL S1 1200 kW, IGBT online double-conversion.
Battery: VRLA AGM, 480 V string configuration, C10 rate.
The proposed battery bank has been sized for the specified load profile at a discharge rate that accounts for standard temperature corrections. Runtime at full rated load is 7 minutes based on the vendor's sizing tool at 25 deg C ambient, which the vendor considers adequate for generator start-up overlap in a 2N topology.

## Provided values

- **UPS-02** — battery runtime min: **7 min** (vendor datasheet)
- **UPS-02** — redundancy: **2N topology** (vendor datasheet)
- **UPS-02** — rated power kw: **1200 kW** (vendor datasheet)
- **UPS-02** — efficiency pct: **93 %** (vendor datasheet)
