# Scraped: NFPA-75

Source: WebSearch — NFPA 75 fire protection and clean agent suppression

## NFPA 75 / NFPA 262 — Data Center Fire Protection (paraphrased)

### Cable Fire Ratings (NFPA 262 / UL 910)

| Rating | Test Standard | Application | Flame Travel | Smoke |
|--------|--------------|-------------|--------------|-------|
| CMP (Plenum) | UL 910 / NFPA 262 | Air-handling spaces | ≤ 1.52 m (5 ft) | Peak OD ≤ 0.5, Avg OD ≤ 0.15 |
| CMR (Riser) | UL 1666 | Vertical shafts | Must self-extinguish | Limited by test |
| CM (General) | UL 1685 | Horizontal runs | Must self-extinguish | Limited by test |
| CMX (Residential) | UL 1581 | Low-risk only | Limited spread | N/A |

- CMP is mandatory for any cable routed through plenum air-handling spaces
- CMR is NOT acceptable as CMP substitute — different test, different criteria
- NFPA 70 (NEC) Article 800.179 specifies where each rating is required

### Clean Agent Suppression Systems (NFPA 2001)

| Agent | Chemical | GWP | ODP | Discharge Time | Status |
|-------|----------|-----|-----|----------------|--------|
| FM-200 | HFC-227ea | 3500 | 0 | ≤ 10 seconds | Phase-down (AIM Act, 85% by 2036) |
| Novec 1230 | FK-5-1-12 | 1 | 0 | ≤ 10 seconds | Preferred replacement |
| Inergen | IG-541 (N₂/Ar/CO₂) | 0 | 0 | 60 seconds | Inert gas alternative |

### NFPA 75 Key Requirements for IT Rooms
- Clean agent or pre-action sprinkler (not wet-pipe) for IT equipment spaces
- Minimum 10-minute agent hold time for enclosed rooms
- VESDA (Very Early Smoke Detection Apparatus) or equivalent air-sampling detection
- Door fire rating: ¾-hour minimum for IT room boundaries
- Automatic power disconnect interlock with suppression (optional but recommended)
- Room integrity test (door fan test) per NFPA 2001 Annex C before agent charge
